Branch,
  Rama_Demanda,
  ,
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  LozaRadiante_Zona1,
  Nodo_Demand_Inlet,
  Nodo_Demand_Outlet;

Branch,
  Rama_Suministro,
  ,
  Pump:ConstantSpeed,
  BombaCirculacion,
  Nodo_Supply_Inlet,
  Nodo_Salida_Bomba,
  Pipe:Adiabatic,
  Conexion_Bomba_HP,
  Nodo_Salida_Bomba,
  Nodo_Entrada_Condensador,
  HeatPump:PlantLoop:EIR:Heating,
  BombaCalor_HP,
  Nodo_Entrada_Condensador,
  Nodo_Salida_Condensador,
  Pipe:Adiabatic,
  Cierre_Suministro,
  Nodo_Salida_Condensador,
  Nodo_Supply_Outlet;

BranchList,
  Branch_demanda,
  Rama_Demanda;

BranchList,
  Branch_suministro,
  Rama_Suministro;

Building,
  Exercise 2,
  0.0,
  City,
  0.04,
  0.4,
  FullInteriorAndExterior,
  ,
  6;

BuildingSurface:Detailed,
  BACK-1,
  Wall,
  WALL-1,
  NORTH PERIMETER,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C1-1,
  Ceiling,
  CLNG-1,
  SOUTH PERIMETER,
  ,
  Surface,
  C1-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C1-1P,
  Floor,
  CLNG-1,
  PLENUM,
  ,
  Surface,
  C1-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C2-1,
  Ceiling,
  CLNG-1,
  EAST PERIMETER,
  ,
  Surface,
  C2-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C2-1P,
  Floor,
  CLNG-1,
  PLENUM,
  ,
  Surface,
  C2-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  0.0,
  2.4,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C3-1,
  Ceiling,
  CLNG-1,
  NORTH PERIMETER,
  ,
  Surface,
  C3-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C3-1P,
  Floor,
  CLNG-1,
  PLENUM,
  ,
  Surface,
  C3-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  C4-1,
  Ceiling,
  CLNG-1,
  WEST PERIMETER,
  ,
  Surface,
  C4-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  C4-1P,
  Floor,
  CLNG-1,
  PLENUM,
  ,
  Surface,
  C4-1,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  15.2,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1,
  Ceiling,
  CLNG-1,
  CORE,
  ,
  Surface,
  C5-1P,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  3.7,
  2.4,
  26.8,
  3.7,
  2.4,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  C5-1P,
  Floor,
  CLNG-1,
  PLENUM,
  ,
  Surface,
  C5-1,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  3.7,
  2.4,
  3.7,
  3.7,
  2.4,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  F1-1,
  Floor,
  FLOOR-SLAB-1,
  SOUTH PERIMETER,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F2-1,
  Floor,
  FLOOR-SLAB-1,
  EAST PERIMETER,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0;

BuildingSurface:Detailed,
  F3-1,
  Floor,
  FLOOR-SLAB-1,
  NORTH PERIMETER,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  30.5,
  15.2,
  0.0;

BuildingSurface:Detailed,
  F4-1,
  Floor,
  FLOOR-SLAB-1,
  WEST PERIMETER,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  F5-1,
  Floor,
  FLOOR-SLAB-1,
  CORE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0;

BuildingSurface:Detailed,
  FRONT-1,
  Wall,
  WALL-1,
  SOUTH PERIMETER,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  LEFT-1,
  Wall,
  WALL-1,
  WEST PERIMETER,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  RIGHT-1,
  Wall,
  WALL-1,
  EAST PERIMETER,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB12,
  Wall,
  INT-WALL-1,
  SOUTH PERIMETER,
  ,
  Surface,
  SB21,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB14,
  Wall,
  INT-WALL-1,
  SOUTH PERIMETER,
  ,
  Surface,
  SB41,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB15,
  Wall,
  INT-WALL-1,
  SOUTH PERIMETER,
  ,
  Surface,
  SB51,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB21,
  Wall,
  INT-WALL-1,
  EAST PERIMETER,
  ,
  Surface,
  SB12,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  30.5,
  0.0,
  0.0,
  30.5,
  0.0,
  2.4;

BuildingSurface:Detailed,
  SB23,
  Wall,
  INT-WALL-1,
  EAST PERIMETER,
  ,
  Surface,
  SB32,
  NoSun,
  NoWind,
  0.0,
  4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB25,
  Wall,
  INT-WALL-1,
  EAST PERIMETER,
  ,
  Surface,
  SB52,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB32,
  Wall,
  INT-WALL-1,
  NORTH PERIMETER,
  ,
  Surface,
  SB23,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  30.5,
  15.2,
  0.0,
  30.5,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB34,
  Wall,
  INT-WALL-1,
  NORTH PERIMETER,
  ,
  Surface,
  SB43,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB35,
  Wall,
  INT-WALL-1,
  NORTH PERIMETER,
  ,
  Surface,
  SB53,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB41,
  Wall,
  INT-WALL-1,
  WEST PERIMETER,
  ,
  Surface,
  SB14,
  NoSun,
  NoWind,
  0.0,
  4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB43,
  Wall,
  INT-WALL-1,
  WEST PERIMETER,
  ,
  Surface,
  SB34,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  0.0,
  15.2,
  0.0,
  0.0,
  15.2,
  2.4;

BuildingSurface:Detailed,
  SB45,
  Wall,
  INT-WALL-1,
  WEST PERIMETER,
  ,
  Surface,
  SB54,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB51,
  Wall,
  INT-WALL-1,
  CORE,
  ,
  Surface,
  SB15,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  3.7,
  2.4,
  3.7,
  3.7,
  0.0,
  26.8,
  3.7,
  0.0,
  26.8,
  3.7,
  2.4;

BuildingSurface:Detailed,
  SB52,
  Wall,
  INT-WALL-1,
  CORE,
  ,
  Surface,
  SB25,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  3.7,
  2.4,
  26.8,
  3.7,
  0.0,
  26.8,
  11.6,
  0.0,
  26.8,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB53,
  Wall,
  INT-WALL-1,
  CORE,
  ,
  Surface,
  SB35,
  NoSun,
  NoWind,
  0.0,
  4,
  26.8,
  11.6,
  2.4,
  26.8,
  11.6,
  0.0,
  3.7,
  11.6,
  0.0,
  3.7,
  11.6,
  2.4;

BuildingSurface:Detailed,
  SB54,
  Wall,
  INT-WALL-1,
  CORE,
  ,
  Surface,
  SB45,
  NoSun,
  NoWind,
  0.0,
  4,
  3.7,
  11.6,
  2.4,
  3.7,
  11.6,
  0.0,
  3.7,
  3.7,
  0.0,
  3.7,
  3.7,
  2.4;

BuildingSurface:Detailed,
  TOP-1,
  Roof,
  ROOF-1,
  PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.0,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  0.0,
  3.0,
  30.5,
  0.0,
  3.0,
  30.5,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PB,
  Wall,
  WALL-1,
  PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  15.2,
  3.0,
  30.5,
  15.2,
  2.4,
  0.0,
  15.2,
  2.4,
  0.0,
  15.2,
  3.0;

BuildingSurface:Detailed,
  WALL-1PF,
  Wall,
  WALL-1,
  PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  0.0,
  3.0,
  0.0,
  0.0,
  2.4,
  30.5,
  0.0,
  2.4,
  30.5,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PL,
  Wall,
  WALL-1,
  PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  0.0,
  15.2,
  3.0,
  0.0,
  15.2,
  2.4,
  0.0,
  0.0,
  2.4,
  0.0,
  0.0,
  3.0;

BuildingSurface:Detailed,
  WALL-1PR,
  Wall,
  WALL-1,
  PLENUM,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0.5,
  4,
  30.5,
  0.0,
  3.0,
  30.5,
  0.0,
  2.4,
  30.5,
  15.2,
  2.4,
  30.5,
  15.2,
  3.0;

Construction,
  CLNG-1,
  MAT-CLNG-1;

Construction,
  Double LoE Clear Argon,
  LoE CLEAR 6MM,
  ARGON 13MM,
  CLEAR 6MM;

Construction,
  FLOOR-SLAB-1,
  CC03,
  CC03;

Construction,
  INT-WALL-1,
  GP02,
  AL21,
  GP02;

Construction,
  ROOF-1,
  RG01,
  BR01,
  IN46,
  WD01;

Construction,
  WALL-1,
  WD01,
  PW03,
  IN02,
  GP01;

ConstructionProperty:InternalHeatSource,
  IHS,
  FLOOR-SLAB-1,
  1,
  1,
  1,
  0.5;

Curve:Biquadratic,
  CapCurveFuncTemp,
  0.758746,
  0.027626,
  0.000148716,
  0.0034992,
  -0.00026114,
  -0.00038589,
  -5,
  40,
  -5,
  40,
  ,
  ,
  Dimensionless,
  Dimensionless,
  Dimensionless;

Curve:Biquadratic,
  EIRCurveFuncTemp,
  1.19248,
  -0.0300438,
  0.00103745,
  0.00197894,
  0.000145054,
  -0.00082352,
  -5,
  40,
  -5,
  40,
  ,
  ,
  Dimensionless,
  Dimensionless,
  Dimensionless;

Curve:Quadratic,
  EIRCurveFuncPLR,
  0.85,
  0.15,
  0,
  0,
  1,
  ,
  ,
  Dimensionless,
  Dimensionless;

FenestrationSurface:Detailed,
  DB-1,
  Window,
  Double LoE Clear Argon,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  9.1,
  15.2,
  2.1,
  9.1,
  15.2,
  0.0,
  7.0,
  15.2,
  0.0,
  7.0,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  DF-1,
  Window,
  Double LoE Clear Argon,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  21.3,
  0.0,
  2.4,
  21.3,
  0.0,
  0.0,
  23.8,
  0.0,
  0.0,
  23.8,
  0.0,
  2.4;

FenestrationSurface:Detailed,
  WB-1,
  Window,
  Double LoE Clear Argon,
  BACK-1,
  ,
  0.5,
  ,
  1,
  4,
  27.4,
  15.2,
  2.1,
  27.4,
  15.2,
  0.9,
  13.7,
  15.2,
  0.9,
  13.7,
  15.2,
  2.1;

FenestrationSurface:Detailed,
  WF-1,
  Window,
  Double LoE Clear Argon,
  FRONT-1,
  ,
  0.5,
  ,
  1,
  4,
  3.0,
  0.0,
  2.1,
  3.0,
  0.0,
  0.9,
  16.8,
  0.0,
  0.9,
  16.8,
  0.0,
  2.1;

FenestrationSurface:Detailed,
  WL-1,
  Window,
  Double LoE Clear Argon,
  LEFT-1,
  ,
  0.5,
  ,
  1,
  4,
  0.0,
  11.4,
  2.1,
  0.0,
  11.4,
  0.9,
  0.0,
  3.8,
  0.9,
  0.0,
  3.8,
  2.1;

FenestrationSurface:Detailed,
  WR-1,
  Window,
  Double LoE Clear Argon,
  RIGHT-1,
  ,
  0.5,
  ,
  1,
  4,
  30.5,
  3.8,
  2.1,
  30.5,
  3.8,
  0.9,
  30.5,
  11.4,
  0.9,
  30.5,
  11.4,
  2.1;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

HeatBalanceAlgorithm,
  ConductionTransferFunction;

HeatPump:PlantLoop:EIR:Heating,
  BombaCalor_HP,
  Nodo_Entrada_Condensador,
  Nodo_Salida_Condensador,
  AirSource,
  Nodo_AireExterior_HP,
  Nodo_Salida_Aire_HP,
  ,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  9000,
  3,
  1,
  CapCurveFuncTemp,
  EIRCurveFuncTemp,
  EIRCurveFuncPLR,
  1,
  HeatingCapacity,
  Setpoint,
  ConstantFlow,
  ,
  -100,
  100,
  ,
  ,
  ,
  10,
  ,
  0.058333,
  ,
  ,
  ,
  ,
  4.5;

Material,
  BR01,
  VeryRough,
  0.0094999997,
  0.162,
  1121.0,
  1464.0,
  0.9,
  0.7,
  0.7;

Material,
  CC03,
  MediumRough,
  0.1016,
  1.31,
  2243.0,
  837.0,
  0.9,
  0.65,
  0.65;

Material,
  GP01,
  MediumSmooth,
  0.0127,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  GP02,
  MediumSmooth,
  0.015900001,
  0.16,
  801.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN02,
  Rough,
  0.090099998,
  0.043000001,
  10.0,
  837.0,
  0.9,
  0.75,
  0.75;

Material,
  IN46,
  VeryRough,
  0.076200001,
  0.023,
  24.0,
  1590.0,
  0.9,
  0.5,
  0.5;

Material,
  PW03,
  MediumSmooth,
  0.0127,
  0.115,
  545.0,
  1213.0,
  0.9,
  0.78,
  0.78;

Material,
  RG01,
  Rough,
  0.0127,
  1.442,
  881.0,
  1674.0,
  0.9,
  0.65,
  0.65;

Material,
  WD01,
  MediumSmooth,
  0.019099999,
  0.115,
  513.0,
  1381.0,
  0.9,
  0.78,
  0.78;

Material,
  WD10,
  MediumSmooth,
  0.667,
  0.115,
  513,
  1381,
  0.9,
  0.78,
  0.78;

Material:AirGap,
  AL21,
  0.157;

Material:AirGap,
  AL23,
  0.153;

Material:NoMass,
  CP01,
  Rough,
  0.367,
  0.9,
  0.75,
  0.75;

Material:NoMass,
  MAT-CLNG-1,
  Rough,
  0.65225929,
  0.65,
  0.65,
  0.65;

Material:NoMass,
  MAT-FLOOR-1,
  Rough,
  3.522199631,
  0.65,
  0.65,
  0.65;

Material:NoMass,
  MAT-SB-U,
  Rough,
  0.117406666,
  0.65,
  0.65,
  0.65;

NodeList,
  Nodos,
  Nodo_Salida_Aire_HP,
  Nodo_Supply_Inlet,
  Nodo_Salida_Bomba,
  Nodo_Entrada_Condensador,
  Nodo_Salida_Condensador,
  Nodo_Supply_Outlet,
  Nodo_Demand_Inlet,
  Nodo_Demand_Outlet,
  Nodo_Aire_Zona;

OutdoorAir:Node,
  Nodo_AireExterior_HP,
  -1,
  ,
  ,
  ,
  ,
  ,
  No,
  Absolute;

Output:Diagnostics,
  DisplayAdvancedReportVariables;

Output:Meter,
  Heat Pump:Heating:Electricity,
  Hourly;

Output:Table:SummaryReports,
  AllSummary;

Output:Variable,
  NORTH PERIMETER,
  Zone Air Relative Humidity,
  Hourly;

Output:Variable,
  Environment,
  Site Outdoor Air Relative Humidity,
  Hourly;

Output:Variable,
  *,
  Heat Pump Electricity Energy,
  Hourly;

Output:Variable,
  BOMBACALOR_HP,
  Heat Pump Electricity Rate,
  Hourly;

Output:Variable,
  *,
  System Node Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Radiant HVAC Mass Flow Rate,
  Hourly;

Output:Variable,
  *,
  Zone Radiant HVAC Heating Rate,
  Hourly;

Output:Variable,
  *,
  Zone Radiant HVAC Inlet Temperature,
  Hourly;

Output:Variable,
  *,
  Zone Radiant HVAC Outlet Temperature,
  Hourly;

Output:Variable,
  NORTH PERIMETER,
  Zone Air Temperature,
  Hourly;

Output:Variable,
  Environment,
  Site Outdoor Air Drybulb Temperature,
  Hourly;

Output:VariableDictionary,
  IDF;

People,
  Personas_Norte,
  NORTH PERIMETER,
  Siempre,
  People,
  5,
  ,
  ,
  0.3,
  Autocalculate,
  NivelActividad_Personas,
  3.82e-8,
  No,
  EnclosureAveraged,
  ,
  ,
  ClothingInsulationSchedule,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  15.56,
  30;

Pipe:Adiabatic,
  Cierre_Suministro,
  Nodo_Salida_Condensador,
  Nodo_Supply_Outlet;

Pipe:Adiabatic,
  Conexion_Bomba_HP,
  Nodo_Salida_Bomba,
  Nodo_Entrada_Condensador;

PlantEquipmentList,
  Lista_Equipos_Calefaccion,
  HeatPump:PlantLoop:EIR:Heating,
  BombaCalor_HP;

PlantEquipmentOperation:HeatingLoad,
  Calefaccion_Carga,
  0,
  100000,
  Lista_Equipos_Calefaccion;

PlantEquipmentOperationSchemes,
  Esquema_Calefaccion,
  PlantEquipmentOperation:HeatingLoad,
  Calefaccion_Carga,
  Constant;

PlantLoop,
  Bucle_Calefaccion,
  Water,
  ,
  Esquema_Calefaccion,
  Nodo_Salida_Condensador,
  90,
  5,
  0.001,
  0.001,
  Autocalculate,
  Nodo_Supply_Inlet,
  Nodo_Supply_Outlet,
  Branch_suministro,
  ,
  Nodo_Demand_Inlet,
  Nodo_Demand_Outlet,
  Branch_demanda,
  ,
  SequentialLoad,
  ,
  SingleSetpoint,
  None,
  None,
  2;

Pump:ConstantSpeed,
  BombaCirculacion,
  Nodo_Supply_Inlet,
  Nodo_Salida_Bomba,
  0.001,
  40000,
  100,
  0.8,
  ,
  Intermittent,
  Constant,
  ,
  ,
  ,
  ,
  ,
  PowerPerFlowPerPressure,
  348701.1,
  1.282051282,
  General;

RunPeriod,
  Run Period 1,
  1,
  1,
  ,
  12,
  31,
  ,
  Sunday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

Schedule:Compact,
  Constant,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  NivelActividad_Personas,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  131.0;

Schedule:Compact,
  Office Cooling Setpoints,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  24.0;

Schedule:Compact,
  Setpoint_Constante_22,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  100.0;

Schedule:Compact,
  Siempre,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Temperatura_Calefaccion_Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  90.0;

Schedule:Compact,
  ThermostatTypeSchedule,
  ThermostatControlType,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  ThermostatControlType,
  0,
  4,
  Discrete;

SetpointManager:Scheduled,
  Setpoint_Temp_Bucle,
  Temperature,
  Temperatura_Calefaccion_Schedule,
  Nodo_Salida_Condensador;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes,
  Yes,
  1;

Site:GroundTemperature:BuildingSurface,
  20,
  20,
  19,
  18,
  17,
  16,
  15,
  16,
  17,
  18,
  19,
  20;

Site:Location,
  MONTEVIDEO - URY,
  -34.83,
  -56.83,
  -3,
  32;

Sizing:Plant,
  Bucle_Calefaccion,
  Heating,
  40,
  5,
  NonCoincident,
  1;

Sizing:Zone,
  NORTH PERIMETER,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  40,
  ,
  0.008,
  0.008,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  0.2,
  DesignDay,
  1,
  ,
  ,
  0.3,
  ,
  No,
  NeutralSupplyAir,
  Autosize,
  Autosize,
  Sensible Load Only No Latent Load,
  HumidityRatioDifference,
  ,
  0.005,
  HumidityRatioDifference,
  ,
  0.005,
  ,
  ,
  Coincident;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Cooling 1% Conditions DB=>MWB,
  7,
  21,
  SummerDesignDay,
  31.3,
  10.9,
  ,
  ,
  WetBulb,
  22.8,
  ,
  ,
  ,
  ,
  99063.0,
  5.4,
  230.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Heating 99% Conditions,
  1,
  21,
  WinterDesignDay,
  -18.1,
  0.0,
  ,
  ,
  WetBulb,
  -18.1,
  ,
  ,
  ,
  ,
  99063.0,
  4.6,
  270.0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Inside,
  Simple;

SurfaceConvectionAlgorithm:Outside,
  SimpleCombined;

Timestep,
  4;

Version,
  25.1;

WindowMaterial:Gas,
  AIR 6MM,
  Air,
  0.0063;

WindowMaterial:Gas,
  AIR 13MM,
  Air,
  0.0127;

WindowMaterial:Gas,
  ARGON 13MM,
  Argon,
  0.0127;

WindowMaterial:Glazing,
  CLEAR 3MM,
  SpectralAverage,
  ,
  0.003,
  0.837,
  0.075,
  0.075,
  0.898,
  0.081,
  0.081,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  CLEAR 6MM,
  SpectralAverage,
  ,
  0.006,
  0.775,
  0.071,
  0.071,
  0.881,
  0.08,
  0.08,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  GREY 3MM,
  SpectralAverage,
  ,
  0.003,
  0.626,
  0.061,
  0.061,
  0.611,
  0.061,
  0.061,
  0.0,
  0.84,
  0.84,
  0.9;

WindowMaterial:Glazing,
  LoE CLEAR 6MM,
  SpectralAverage,
  ,
  0.006,
  0.6,
  0.17,
  0.22,
  0.84,
  0.055,
  0.078,
  0.0,
  0.84,
  0.1,
  0.9;

Zone,
  CORE,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  447.682556152,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  EAST PERIMETER,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  NORTH PERIMETER,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  PLENUM,
  0,
  0,
  0,
  0,
  1,
  1,
  0.609600067,
  283.2,
  Autocalculate,
  ,
  ,
  No;

Zone,
  SOUTH PERIMETER,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  239.247360229,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  WEST PERIMETER,
  0,
  0,
  0,
  0,
  1,
  1,
  2.438400269,
  103.311355591,
  Autocalculate,
  ,
  ,
  Yes;

ZoneCapacitanceMultiplier:ResearchSpecial,
  Multiplier,
  ,
  1.0,
  1.0,
  1.0,
  1.0;

ZoneHVAC:EquipmentConnections,
  NORTH PERIMETER,
  ListaEquipos_NORTH_PERIMETER,
  ,
  ,
  Nodo_Aire_Zona;

ZoneHVAC:EquipmentList,
  ListaEquipos_NORTH_PERIMETER,
  SequentialLoad,
  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  LozaRadiante_Zona1,
  1.0,
  1.0;

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  GrupoSuperficies_Zona1,
  F3-1,
  1.0;

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  LozaRadiante_Zona1,
  Diseno1,
  Constant,
  NORTH PERIMETER,
  GrupoSuperficies_Zona1,
  Autosize,
  Autosize,
  0.001,
  Nodo_Demand_Inlet,
  Nodo_Demand_Outlet,
  ,
  ,
  ,
  ,
  OnePerSurface,
  106.7;

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Diseno1,
  ConvectionOnly,
  0.013,
  0.016,
  0.35,
  MeanAirTemperature,
  ZeroFlowPower,
  CapacityPerFloorArea,
  500,
  1.5,
  0.5,
  Setpoint_Constante_22,
  CoolingDesignCapacity,
  ,
  ,
  0.5,
  ,
  SimpleOff,
  1;

ZoneInfiltration:DesignFlowRate,
  NORTH PERIMETER Infil 1,
  NORTH PERIMETER,
  Constant,
  Flow/Zone,
  0.015,
  ,
  ,
  ,
  0,
  0,
  0.2237,
  0;

